<!DOCTYPE html><HTML lang="en"><head><script charset="utf-8" src="../../../../assets/default/multidoc_injector.js" type="text/javascript"></script><script charset="utf-8" type="text/javascript">window.MULTIDOCUMENTER_ROOT_PATH = '/Sienna/SiennaDocs/docs/build/'</script><script charset="utf-8" src="../../../../pagefind/pagefind.js" type="text/javascript"></script><script charset="utf-8" src="../../../../assets/default/pagefind_integration.js" type="text/javascript"></script><meta charset="UTF-8"/><meta content="width=device-width, initial-scale=1.0" name="viewport"/><title>Power Flow · PowerSystems.jl</title><link href="https://fonts.googleapis.com/css?family=Lato|Roboto+Mono" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/fontawesome.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/solid.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/5.15.0/css/brands.min.css" rel="stylesheet" type="text/css"/><link href="https://cdnjs.cloudflare.com/ajax/libs/KaTeX/0.11.1/katex.min.css" rel="stylesheet" type="text/css"/><script>documenterBaseURL="../.."</script><script data-main="../../assets/documenter.js" src="https://cdnjs.cloudflare.com/ajax/libs/require.js/2.3.6/require.min.js"></script><script src="../../siteinfo.js"></script><script src="../../../versions.js"></script><link class="docs-theme-link" data-theme-name="documenter-dark" data-theme-primary-dark="" href="../../assets/themes/documenter-dark.css" rel="stylesheet" type="text/css"/><link class="docs-theme-link" data-theme-name="documenter-light" data-theme-primary="" href="../../assets/themes/documenter-light.css" rel="stylesheet" type="text/css"/><script src="../../assets/themeswap.js"></script><link href="https://nrel-sienna.github.io/Sienna/SiennaDocs/docs/build/PowerSystems/stable/modeler_guide/generated_power_flow/" rel="canonical"/><link href="../../../../assets/default/multidoc.css" rel="stylesheet" type="text/css"/><link href="../../../../assets/default/pagefind.css" rel="stylesheet" type="text/css"/></head><body><nav id="multi-page-nav"><div class="hidden-on-mobile" id="nav-items"><a class="nav-link active nav-item" href="../../../../">Sienna Documentation</a><div class="nav-dropdown"><button class="nav-item dropdown-label">Sienna\Data</button><ul class="nav-dropdown-container"><a class="nav-link active nav-item" href="../../../">PowerSystems.jl</a><a class="nav-link nav-item" href="../../../../PowerSystemCaseBuilder/">PowerSystemCaseBuilder.jl</a><a class="nav-link nav-item" href="../../../../PowerGraphics/">PowerGraphics.jl</a><a class="nav-link nav-item" href="../../../../PowerNetworkMatrices/">PowerNetworkMatrices.jl</a></ul></div><div class="nav-dropdown"><button class="nav-item dropdown-label">Sienna\Ops</button><ul class="nav-dropdown-container"><a class="nav-link active nav-item" href="../../../">PowerSystems.jl</a><a class="nav-link nav-item" href="../../../../PowerSimulations/">PowerSimulations.jl</a><a class="nav-link nav-item" href="../../../../StorageSystemsSimulations/">StorageSystemsSimulations.jl</a><a class="nav-link nav-item" href="../../../../HydroPowerSimulations/dev/">HydroPowerSimulations.jl</a><a class="nav-link nav-item" href="../../../../PowerFlows/">PowerFlows.jl</a><a class="nav-link nav-item" href="../../../../PowerAnalytics/">PowerAnalytics.jl</a><a class="nav-link nav-item" href="../../../../PowerGraphics/">PowerGraphics.jl</a></ul></div><div class="nav-dropdown"><button class="nav-item dropdown-label">Sienna\Dyn</button><ul class="nav-dropdown-container"><a class="nav-link active nav-item" href="../../../">PowerSystems.jl</a><a class="nav-link nav-item" href="../../../../PowerSimulationsDynamics/">PowerSimulationsDynamics.jl</a><a class="nav-link nav-item" href="../../../../PowerGraphics/">PowerGraphics.jl</a></ul></div><div class="search nav-item"><input id="search-input" placeholder="Search everywhere..."/><ol class="suggestions hidden" id="search-result-container"></ol><div class="search-keybinding">/</div></div></div><button id="multidoc-toggler"><svg viewBox="0 0 24 24" xmlns="http://www.w3.org/2000/svg"><path d="M3 6h18v2H3V6m0 5h18v2H3v-2m0 5h18v2H3v-2Z"></path></svg></button></nav><div id="documenter"><nav class="docs-sidebar"><a class="docs-logo" href="../../"><img alt="PowerSystems.jl logo" src="../../assets/logo.png"/></a><div class="docs-package-name"><span class="docs-autofit">PowerSystems.jl</span></div><form action="../../search/" class="docs-search"><input class="docs-search-query" id="documenter-search-query" name="q" placeholder="Search docs" type="text"/></form><ul class="docs-menu"><li><a class="tocitem" href="../../">Welcome Page</a></li><li><a class="tocitem" href="../../quick_start_guide/">Quick Start Guide</a></li><li><a class="tocitem" href="../../tutorials/intro_page/">Tutorials</a></li><li><span class="tocitem">Modeler Guide</span><ul><li><a class="tocitem" href="../type_structure/">Type Structure</a></li><li><a class="tocitem" href="../system/">System</a></li><li><a class="tocitem" href="../time_series/">Time Series Data</a></li><li><a class="tocitem" href="../example_dynamic_data/">Dynamic Devices</a></li><li><a class="tocitem" href="../system_dynamic_data/">Creating a System with Dynamic devices</a></li><li><a class="tocitem" href="../market_bid_cost/">PowerSystems <code>MarketBidCost</code></a></li><li><a class="tocitem" href="../generated_modeling_with_JuMP/">Modeling With Jump</a></li><li><a class="tocitem" href="../generated_network_matrices/">Network Matrices</a></li><li><a class="tocitem" href="../generated_parsing/">Parsing</a></li><li class="is-active"><a class="tocitem" href="">Power Flow</a></li></ul></li><li><span class="tocitem">Model Developer Guide</span><ul><li><a class="tocitem" href="../../model_developer_guide/extending_parsing/">Extending Parsing</a></li><li><a class="tocitem" href="../../model_developer_guide/adding_custom_types/">Adding Types</a></li><li><a class="tocitem" href="../../model_developer_guide/generated_adding_additional_fields/">Adding Additional Fields</a></li></ul></li><li><span class="tocitem">Code Base Developer Guide</span><ul><li><a class="tocitem" href="../../code_base_developer_guide/developer/">Developer Guide</a></li><li><a class="tocitem" href="../../code_base_developer_guide/adding_new_types/">Adding New Types</a></li><li><a class="tocitem" href="../../code_base_developer_guide/troubleshooting/">Troubleshooting</a></li></ul></li><li><span class="tocitem">Model Library</span><ul><li><input class="collapse-toggle" id="menuitem-7-1" type="checkbox"/><label class="tocitem" for="menuitem-7-1"><span class="docs-label">DeviceParameter</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../model_library/generated_MarketBidCost/">MarketBidCost</a></li><li><a class="tocitem" href="../../model_library/generated_MultiStartCost/">MultiStartCost</a></li><li><a class="tocitem" href="../../model_library/generated_StorageManagementCost/">StorageManagementCost</a></li><li><a class="tocitem" href="../../model_library/generated_ThreePartCost/">ThreePartCost</a></li><li><a class="tocitem" href="../../model_library/generated_TwoPartCost/">TwoPartCost</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-7-2" type="checkbox"/><label class="tocitem" for="menuitem-7-2"><span class="docs-label">DynamicInverterComponent</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../model_library/generated_Converter/">Converter</a></li><li><a class="tocitem" href="../../model_library/generated_DCSource/">DCSource</a></li><li><a class="tocitem" href="../../model_library/generated_Filter/">Filter</a></li><li><a class="tocitem" href="../../model_library/generated_FrequencyEstimator/">FrequencyEstimator</a></li><li><a class="tocitem" href="../../model_library/generated_InnerControl/">InnerControl</a></li><li><a class="tocitem" href="../../model_library/outer_control/">OuterControl</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-7-3" type="checkbox"/><label class="tocitem" for="menuitem-7-3"><span class="docs-label">StaticInjection</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../model_library/generated_InterruptibleLoad/">InterruptibleLoad</a></li><li><a class="tocitem" href="../../model_library/generated_FixedAdmittance/">FixedAdmittance</a></li><li><a class="tocitem" href="../../model_library/generated_PowerLoad/">PowerLoad</a></li><li><a class="tocitem" href="../../model_library/generated_HydroDispatch/">HydroDispatch</a></li><li><a class="tocitem" href="../../model_library/generated_HydroEnergyReservoir/">HydroEnergyReservoir</a></li><li><a class="tocitem" href="../../model_library/generated_HydroPumpedStorage/">HydroPumpedStorage</a></li><li><a class="tocitem" href="../../model_library/generated_RenewableDispatch/">RenewableDispatch</a></li><li><a class="tocitem" href="../../model_library/generated_RenewableFix/">RenewableFix</a></li><li><a class="tocitem" href="../../model_library/generated_ThermalMultiStart/">ThermalMultiStart</a></li><li><a class="tocitem" href="../../model_library/generated_ThermalStandard/">ThermalStandard</a></li><li><a class="tocitem" href="../../model_library/generated_Source/">Source</a></li><li><a class="tocitem" href="../../model_library/generated_HybridSystem/">HybridSystem</a></li><li><a class="tocitem" href="../../model_library/generated_BatteryEMS/">BatteryEMS</a></li><li><a class="tocitem" href="../../model_library/generated_GenericBattery/">GenericBattery</a></li><li><a class="tocitem" href="../../model_library/hybrid_device/">HybridSystem</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-7-4" type="checkbox"/><label class="tocitem" for="menuitem-7-4"><span class="docs-label">Topology</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../model_library/generated_Area/">Area</a></li><li><a class="tocitem" href="../../model_library/generated_LoadZone/">LoadZone</a></li><li><a class="tocitem" href="../../model_library/generated_Arc/">Arc</a></li><li><a class="tocitem" href="../../model_library/generated_Bus/">Bus</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-7-5" type="checkbox"/><label class="tocitem" for="menuitem-7-5"><span class="docs-label">DynamicInjection</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../model_library/dynamic_inverter/">Dynamic Inverter</a></li><li><a class="tocitem" href="../../model_library/dynamic_generator/">Dynamic Generator</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-7-6" type="checkbox"/><label class="tocitem" for="menuitem-7-6"><span class="docs-label">Service</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../model_library/generated_AGC/">AGC</a></li><li><a class="tocitem" href="../../model_library/generated_StaticReserveNonSpinning/">StaticReserveNonSpinning</a></li><li><a class="tocitem" href="../../model_library/generated_VariableReserveNonSpinning/">VariableReserveNonSpinning</a></li><li><a class="tocitem" href="../../model_library/generated_Transfer/">Transfer</a></li><li><a class="tocitem" href="../../model_library/reserves/">Reserves</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-7-7" type="checkbox"/><label class="tocitem" for="menuitem-7-7"><span class="docs-label">Branch</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../model_library/generated_Line/">Line</a></li><li><a class="tocitem" href="../../model_library/generated_MonitoredLine/">MonitoredLine</a></li><li><a class="tocitem" href="../../model_library/generated_PhaseShiftingTransformer/">PhaseShiftingTransformer</a></li><li><a class="tocitem" href="../../model_library/generated_TapTransformer/">TapTransformer</a></li><li><a class="tocitem" href="../../model_library/generated_Transformer2W/">Transformer2W</a></li><li><a class="tocitem" href="../../model_library/generated_HVDCLine/">HVDCLine</a></li><li><a class="tocitem" href="../../model_library/generated_VSCDCLine/">VSCDCLine</a></li><li><a class="tocitem" href="../../model_library/dynamic_branch/">Dynamic Lines</a></li></ul></li><li><input class="collapse-toggle" id="menuitem-7-8" type="checkbox"/><label class="tocitem" for="menuitem-7-8"><span class="docs-label">DynamicGeneratorComponent</span><i class="docs-chevron"></i></label><ul class="collapsed"><li><a class="tocitem" href="../../model_library/generated_AVR/">AVR</a></li><li><a class="tocitem" href="../../model_library/generated_Machine/">Machine</a></li><li><a class="tocitem" href="../../model_library/generated_PSS/">PSS</a></li><li><a class="tocitem" href="../../model_library/generated_Shaft/">Shaft</a></li><li><a class="tocitem" href="../../model_library/generated_TurbineGov/">TurbineGov</a></li></ul></li></ul></li><li><a class="tocitem" href="../../api/public/">Public API Reference</a></li><li><a class="tocitem" href="../../api/internal/">Internal API Reference</a></li></ul><div class="docs-version-selector field has-addons"><div class="control"><span class="docs-label button is-static is-size-7">Version</span></div><div class="docs-selector control is-expanded"><div class="select is-fullwidth is-size-7"><select id="documenter-version-selector"></select></div></div></div></nav><div class="docs-main"><header class="docs-navbar"><nav class="breadcrumb"><ul class="is-hidden-mobile"><li><a class="is-disabled">Modeler Guide</a></li><li class="is-active"><a href="">Power Flow</a></li></ul><ul class="is-hidden-tablet"><li class="is-active"><a href="">Power Flow</a></li></ul></nav><div class="docs-right"><a class="docs-edit-link" href="https://github.com/NREL-SIIP/PowerSystems.jl/blob/master/docs/src/modeler_guide/power_flow.jl" title="Edit on GitHub"><span class="docs-icon fab"></span><span class="docs-label is-hidden-touch">Edit on GitHub</span></a><a class="docs-settings-button fas fa-cog" href="#" id="documenter-settings-button" title="Settings"></a><a class="docs-sidebar-button fa fa-bars is-hidden-desktop" href="#" id="documenter-sidebar-button"></a></div></header><article class="content" id="documenter-page"><h1 id="Power-Flow"><a class="docs-heading-anchor" href="#Power-Flow">Power Flow</a><a id="Power-Flow-1"></a><a class="docs-heading-anchor-permalink" href="#Power-Flow" title="Permalink"></a></h1><p><code>PowerSystems.jl</code> provides the capability to run a power flow with the intention of providing a valid initial AC operating point to the system.</p><p>The power flow tool is not meant for analytics where the principal goal is to determine if the system has settings that produce a feasible AC solution. This power flow routine does not check for reactive power limits or other limiting mechanisms in the grid, and can therefore be used to check for solver convergence - making no guarantees of the solution feasibility.</p><p>The power flow solver uses <a href="https://github.com/JuliaNLSolvers/NLsolve.jl">NLsolve.jl</a> under the hood and takes any keyword argument accepted by NLsolve. The solver uses the current operating point in the buses to provide the initial guess.</p><p><strong>Limitations</strong>: The PowerFlow solver doesn't support systems with HVDC lines or Phase Shifting transformers yet. The power flow solver can't handle systems with islands.</p><p>Check section <a href="../../api/public/#pf">Power Flow</a> for detailed usage instructions</p><pre><code class="language-julia">using PowerSystems
const PSY = PowerSystems

system_data = System(joinpath(DATA_DIR, "matpower/case14.m"))</code></pre><meta charset="UTF-8"/><style>
  table, td, th {
      border-collapse: collapse;
      font-family: sans-serif;
  }

  td, th {
      border-bottom: 0;
      padding: 4px
  }

  tr:nth-child(odd) {
      background: #eee;
  }

  tr:nth-child(even) {
      background: #fff;
  }

  tr.header {
      background: navy !important;
      color: white;
      font-weight: bold;
  }

  tr.subheader {
      background: lightgray !important;
      color: black;
  }

  tr.headerLastRow {
      border-bottom: 2px solid black;
  }

  th.rowNumber, td.rowNumber {
      text-align: right;
  }

</style><table><caption style="text-align: left;">System</caption><tbody><tr class="header headerLastRow"><th style="text-align: left;">Property</th><th style="text-align: left;">Value</th></tr><tr><td style="text-align: left;">System Units Base</td><td style="text-align: left;">SYSTEM_BASE</td></tr><tr><td style="text-align: left;">Base Power</td><td style="text-align: left;">100.0</td></tr><tr><td style="text-align: left;">Base Frequency</td><td style="text-align: left;">60.0</td></tr><tr><td style="text-align: left;">Num Components</td><td style="text-align: left;">73</td></tr></tbody></table><meta charset="UTF-8"/><style>
  table, td, th {
      border-collapse: collapse;
      font-family: sans-serif;
  }

  td, th {
      border-bottom: 0;
      padding: 4px
  }

  tr:nth-child(odd) {
      background: #eee;
  }

  tr:nth-child(even) {
      background: #fff;
  }

  tr.header {
      background: navy !important;
      color: white;
      font-weight: bold;
  }

  tr.subheader {
      background: lightgray !important;
      color: black;
  }

  tr.headerLastRow {
      border-bottom: 2px solid black;
  }

  th.rowNumber, td.rowNumber {
      text-align: right;
  }

</style><table><caption style="text-align: left;">Static Components</caption><tbody><tr class="header headerLastRow"><th style="text-align: left;">Type</th><th style="text-align: left;">Count</th><th style="text-align: left;">Has Static Time Series</th><th style="text-align: left;">Has Forecasts</th></tr><tr><td style="text-align: left;">Arc</td><td style="text-align: left;">20</td><td style="text-align: left;">false</td><td style="text-align: left;">false</td></tr><tr><td style="text-align: left;">Area</td><td style="text-align: left;">1</td><td style="text-align: left;">false</td><td style="text-align: left;">false</td></tr><tr><td style="text-align: left;">Bus</td><td style="text-align: left;">14</td><td style="text-align: left;">false</td><td style="text-align: left;">false</td></tr><tr><td style="text-align: left;">FixedAdmittance</td><td style="text-align: left;">1</td><td style="text-align: left;">false</td><td style="text-align: left;">false</td></tr><tr><td style="text-align: left;">Line</td><td style="text-align: left;">17</td><td style="text-align: left;">false</td><td style="text-align: left;">false</td></tr><tr><td style="text-align: left;">LoadZone</td><td style="text-align: left;">1</td><td style="text-align: left;">false</td><td style="text-align: left;">false</td></tr><tr><td style="text-align: left;">PowerLoad</td><td style="text-align: left;">11</td><td style="text-align: left;">false</td><td style="text-align: left;">false</td></tr><tr><td style="text-align: left;">TapTransformer</td><td style="text-align: left;">3</td><td style="text-align: left;">false</td><td style="text-align: left;">false</td></tr><tr><td style="text-align: left;">ThermalStandard</td><td style="text-align: left;">5</td><td style="text-align: left;">false</td><td style="text-align: left;">false</td></tr></tbody></table><p><code>PowerSystems.jl</code> has two modes of using the power flow solver.</p><ol><li><p>Solving the power flow for the current operating point in the system. Takes the data in the buses, the <code>active_power</code> and <code>reactive_power</code> fields in the static injection devices. Returns a dictionary with results in a DataFrame that can be exported or manipulated as needed.</p></li><li><p>Solves the power flow and updated the devices in the system to the operating condition. This model will update the values of magnitudes and angles in the system's buses. It also updates the active and reactive power flows in the branches and devices connected to PV buses. It also updates the active and reactive power of the injection devices connected to the Slack bus, and updates only the reactive power of the injection devices connected to PV buses. If multiple devices are connected to the same bus, the power is divided proportional to the base power. This utility is useful to initialize systems before serializing or checking the addition of new devices is still AC feasible.</p></li></ol><p>Solving the power  flow with mode 1:</p><pre><code class="language-julia">results = solve_powerflow(system_data)
results["bus_results"]</code></pre><div class="data-frame"><p>14 rows × 9 columns</p><table class="data-frame"><thead><tr><th></th><th>bus_number</th><th>Vm</th><th>θ</th><th>P_gen</th><th>P_load</th><th>P_net</th><th>Q_gen</th><th>Q_load</th><th>Q_net</th></tr><tr><th></th><th title="Int64">Int64</th><th title="Float64">Float64</th><th title="Float64">Float64</th><th title="Float64">Float64</th><th title="Float64">Float64</th><th title="Float64">Float64</th><th title="Float64">Float64</th><th title="Float64">Float64</th><th title="Float64">Float64</th></tr></thead><tbody><tr><th>1</th><td>1</td><td>1.06</td><td>0.0</td><td>232.401</td><td>0.0</td><td>232.401</td><td>-16.4453</td><td>0.0</td><td>-16.4453</td></tr><tr><th>2</th><td>2</td><td>1.045</td><td>-0.0869681</td><td>40.0</td><td>21.7</td><td>18.3</td><td>43.8949</td><td>12.7</td><td>31.1949</td></tr><tr><th>3</th><td>3</td><td>1.01</td><td>-0.222121</td><td>0.0</td><td>94.2</td><td>-94.2</td><td>25.2831</td><td>19.0</td><td>6.28314</td></tr><tr><th>4</th><td>4</td><td>1.01732</td><td>-0.179889</td><td>0.0</td><td>47.8</td><td>-47.8</td><td>0.0</td><td>-3.9</td><td>3.9</td></tr><tr><th>5</th><td>5</td><td>1.01928</td><td>-0.153111</td><td>0.0</td><td>7.6</td><td>-7.6</td><td>0.0</td><td>1.6</td><td>-1.6</td></tr><tr><th>6</th><td>6</td><td>1.07</td><td>-0.248537</td><td>0.0</td><td>11.2</td><td>-11.2</td><td>13.6279</td><td>7.5</td><td>6.12788</td></tr><tr><th>7</th><td>7</td><td>1.06039</td><td>-0.232971</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td><td>0.0</td></tr><tr><th>8</th><td>8</td><td>1.09</td><td>-0.232971</td><td>0.0</td><td>0.0</td><td>0.0</td><td>18.3226</td><td>0.0</td><td>18.3226</td></tr><tr><th>9</th><td>9</td><td>1.05368</td><td>-0.260528</td><td>0.0</td><td>29.5</td><td>-29.5</td><td>0.0</td><td>-2.4</td><td>2.4</td></tr><tr><th>10</th><td>10</td><td>1.04912</td><td>-0.263386</td><td>0.0</td><td>9.0</td><td>-9.0</td><td>0.0</td><td>5.8</td><td>-5.8</td></tr><tr><th>11</th><td>11</td><td>1.05595</td><td>-0.258232</td><td>0.0</td><td>3.5</td><td>-3.5</td><td>0.0</td><td>1.8</td><td>-1.8</td></tr><tr><th>12</th><td>12</td><td>1.05502</td><td>-0.263446</td><td>0.0</td><td>6.1</td><td>-6.1</td><td>0.0</td><td>1.6</td><td>-1.6</td></tr><tr><th>13</th><td>13</td><td>1.05005</td><td>-0.264781</td><td>0.0</td><td>13.5</td><td>-13.5</td><td>0.0</td><td>5.8</td><td>-5.8</td></tr><tr><th>14</th><td>14</td><td>1.03409</td><td>-0.27988</td><td>0.0</td><td>14.9</td><td>-14.9</td><td>0.0</td><td>5.0</td><td>-5.0</td></tr></tbody></table></div><p>Solving the power  flow with mode 2:</p><p>Before running the power flow command these are the values of the voltages:</p><pre><code class="language-julia">for b in get_components(Bus, system_data)
    println("$(get_name(b)) - Magnitude $(get_magnitude(b)) - Angle (rad) $(get_angle(b))")
end</code></pre><pre class="documenter-example-output">Bus 3     HV - Magnitude 1.01 - Angle (rad) -0.22200588085367873
Bus 11    LV - Magnitude 1.057 - Angle (rad) -0.2581341963699613
Bus 9     LV - Magnitude 1.056 - Angle (rad) -0.2607521902479528
Bus 1     HV - Magnitude 1.06 - Angle (rad) 0.0
Bus 13    LV - Magnitude 1.05 - Angle (rad) -0.2645919146023404
Bus 10    LV - Magnitude 1.051 - Angle (rad) -0.26354471705114374
Bus 7     ZV - Magnitude 1.062 - Angle (rad) -0.23335052099164186
Bus 8     TV - Magnitude 1.09 - Angle (rad) -0.2331759880664424
Bus 5     HV - Magnitude 1.02 - Angle (rad) -0.15323990832510212
Bus 14    LV - Magnitude 1.036 - Angle (rad) -0.27995081201989047
Bus 12    LV - Magnitude 1.055 - Angle (rad) -0.2630211182755455
Bus 6     LV - Magnitude 1.07 - Angle (rad) -0.24818581963359368
Bus 2     HV - Magnitude 1.045 - Angle (rad) -0.08691739674931762
Bus 4     HV - Magnitude 1.019 - Angle (rad) -0.18029251173101424</pre><p><a href="../../api/public/#PowerSystems.solve_powerflow!-Tuple{System}"><code>solve_powerflow!</code></a> return true or false to signal the successful result of the power flow. This enables the integration of a power flow into functions and use the return as check. For instance, initializing dynamic simulations. Also, because <a href="../../api/public/#PowerSystems.solve_powerflow!-Tuple{System}"><code>solve_powerflow!</code></a> uses <a href="https://github.com/JuliaNLSolvers/NLsolve.jl">NLsolve.jl</a> all the parameters used for NLsolve are also available for <a href="../../api/public/#PowerSystems.solve_powerflow!-Tuple{System}"><code>solve_powerflow!</code></a></p><pre><code class="language-julia">solve_powerflow!(system_data; finite_diff = true, method = :newton)</code></pre><pre class="documenter-example-output">true</pre><p>After running the power flow command this are the values of the voltages:</p><pre><code class="language-julia">for b in get_components(Bus, system_data)
    println("$(get_name(b)) - Magnitude $(get_magnitude(b)) - Angle (rad) $(get_angle(b))")
end</code></pre><pre class="documenter-example-output">Bus 3     HV - Magnitude 1.01 - Angle (rad) -0.2221206
Bus 11    LV - Magnitude 1.055954 - Angle (rad) -0.2582317
Bus 9     LV - Magnitude 1.0536844 - Angle (rad) -0.2605284
Bus 1     HV - Magnitude 1.06 - Angle (rad) 0.0
Bus 13    LV - Magnitude 1.0500508 - Angle (rad) -0.2647811
Bus 10    LV - Magnitude 1.0491216 - Angle (rad) -0.2633861
Bus 7     ZV - Magnitude 1.0603896 - Angle (rad) -0.2329706
Bus 8     TV - Magnitude 1.09 - Angle (rad) -0.2329706
Bus 5     HV - Magnitude 1.0192849 - Angle (rad) -0.1531107
Bus 14    LV - Magnitude 1.0340927 - Angle (rad) -0.2798801
Bus 12    LV - Magnitude 1.055018 - Angle (rad) -0.2634456
Bus 6     LV - Magnitude 1.07 - Angle (rad) -0.2485369
Bus 2     HV - Magnitude 1.045 - Angle (rad) -0.0869681
Bus 4     HV - Magnitude 1.0173242 - Angle (rad) -0.1798885</pre></article><nav class="docs-footer"><a class="docs-footer-prevpage" href="../generated_parsing/">« Parsing</a><a class="docs-footer-nextpage" href="../../model_developer_guide/extending_parsing/">Extending Parsing »</a><div class="flexbox-break"></div><p class="footer-message">Powered by <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> and the <a href="https://julialang.org/">Julia Programming Language</a>.</p></nav></div><div class="modal" id="documenter-settings"><div class="modal-background"></div><div class="modal-card"><header class="modal-card-head"><p class="modal-card-title">Settings</p><button class="delete"></button></header><section class="modal-card-body"><p><label class="label">Theme</label></p><div class="select"><select id="documenter-themepicker"><option value="documenter-light">documenter-light</option><option value="documenter-dark">documenter-dark</option></select></div><p></p><hr/><p>This document was generated with <a href="https://github.com/JuliaDocs/Documenter.jl">Documenter.jl</a> on <span class="colophon-date" title="Tuesday 21 September 2021 21:47">Tuesday 21 September 2021</span>. Using Julia version 1.6.2.</p></section><footer class="modal-card-foot"></footer></div></div></div></body></HTML>